# Extendicare Fire Drill Evaluation Form – Scene of Fire Alarm

**Date:** Enter date
**Shift:**
**Time:**
**Location:**
**Floor:**
**Pull Station/Smoke Detector:**
**Type of Fire Simulated:**
**Unannounced Drill:** Y  N

## Section 1 – Immediate Staff Response

| Competently Performed | Scored |
|-----------------------|--------|
| R – Removed person(s) from immediate danger (4pts.) | Y  N |
| E – Ensured doors and windows are closed (4pts.) | Y  N |
| A – Activated the fire alarm using the nearest pull station (4pts.) | Y  N |
| C – Called 9-1-1 / Inform Reception with exact location of fire (4pts.) | Y  N |
| T – Tried to extinguish and/or further evacuate (4pts.) | Y  N |
| Did the Charge Nurse wear Orange Vest and assume role of Incident Manager? (4pts.) | Y  N |
| Were the adjacent rooms & opposite room searched & evacuated? (4pts.) | Y  N |
| Did the staff use the evac-alert tag on the doors after evacuating the rooms? (4pts.) | Y  N |
| Were the corridors cleared (equipment in proper place) in the drill area? (4pts.) | Y  N |
| Staff acted in a calm manner, took instructions and acted as a team? (4pts.) | Y  N |

**(40 points possible) Sub-Section Total:**

## Section 2 – Staff Knowledge

| Competently Performed | Scored |
|-----------------------|--------|
| Does staff know location of fire exits in the drill area? (4pts.) | Y  N |
| Does staff know location of pull stations in the drill area? (4pts.) | Y  N |
| Does staff know location of fire extinguishers & fire hose reels in the drill area? (4pts.) | Y  N |
| Does staff know where adjacent smoke compartments are in the fire drill area? (4pts.) | Y  N |
| Did staff switch off all electrical equipment in the rooms that were evacuated? (4pts.) | Y  N |
| Did staff shut off all oxygen equipment in the rooms that were evacuated? (4pts.) | Y  N |
| Does staff know the proper sequence & procedures to evacuate residents? (4pts.) | Y  N |
| Did secondary teams (e.g. PSWs from other nursing units) report to the fire unit? (4pts.) | Y  N |
| Did staff account for all residents on the floor by checking off the resident list? (4pts.) | Y  N |

----

This document is uncontrolled when printed.
Extendicare (Canada) Inc. will provide, on request, information in an accessible format or with communication supports to people with disabilities, in a manner that takes into account their disability.
Confidential and Proprietary Information of Extendicare (Canada) Inc. © 2025
Page 1 of 2

# Fire Drill Evaluation Form – Scene of Fire Alarm

## Were all fire exits manned and/or in case of locked unit, both doors manned? (4pts.)
- **Y**
- **N**

### (40 points possible) Sub-Section Total:

## Unit Scoring Grid:
| Score Range         | Description               |
|---------------------|---------------------------|
| 70 – 80 points      | Excellent                 |
| 60 – 70 points      | Acceptable                |
| 50 – 60 points      | In-service Required        |
| < 50 points         | In-service & Re-Drill     |

**Score:** Add Sections 1 & 2 (80 points possible)

----

## Section 3 – Fire Alarm Equipment & Emergency Response Performance

| Competently Performed | Points Scored |
|-----------------------|---------------|
| Were “CODE RED” & “Correct Location” paged three times (clear & audible)? (5pts.) | **Y** / **N** |
| Were fire alarm devices functioning properly in the drill area (audible tone)? (3pts.) | **Y** / **N** |
| Did the Nursing Unit Fire Panel indicate the correct location of the fire alarm? (3pts.) | **Y** / **N** |
| Did the automatic fire separation doors close and latch in drill area? (3pts.) | **Y** / **N** |
| Did the mag-locks release automatically during the fire alarm in drill area? (3pts.) | **Y** / **N** |
| Was the response from other nursing units and departments to the fire scene immediate? (3pts.) | **Y** / **N** |

### (20 points possible) Sub-Section Total:

----

## Overall Drill Total
**Sections 1, 2, and 3**
**100 points possible**

----

### Signatures
- **Floor Coordinator Name:** ______________________
- **Floor Coordinator Signature:** __________________
- **Observer Conducting Drill Name:** _______________
- **Observer Conducting Signature:** _________________

----

> This document is uncontrolled when printed.
> Extendicare (Canada) Inc. will provide, on request, information in an accessible format or with communication supports to people with disabilities, in a manner that takes into account their disability.
> Confidential and Proprietary Information of Extendicare (Canada) Inc. © 2025
> Page 2 of 2