# Extendicare
## MAINTENANCE INSPECTION CHECKLIST

### Equipment: Fire Alarm System

- **Name:**
- **Year:**
- **Unit No.:**
- **Manufacturer:** All
- **Model:** All

### LEGEND/KEY

| Legend | Key         |
|--------|-------------|
| W      | Weekly      |
| M      | Monthly     |
| Q      | Quarterly   |
| S      | Semi-Annual |
| A      | Annual      |

### CHECKS

| W | M | Q | S | A | Item                                                                 |
|---|---|---|---|---|----------------------------------------------------------------------|
| X |   |   | 1 |   | Perform panel lamp test. Replace failed lamps.                      |
| X |   |   | 2 |   | Check batteries for corroded terminals and leaks. Clean or replace as required. |
| X |   |   | 3 |   | Conduct one (1) fire drill with system operating on standby battery power supply. * |
|   | X |   | 4 |   | Carry out one (1) fire drill and check that the following takes place: |
|   |   |   |   |   | - All electromagnetic door locks release.                           |
|   |   |   |   |   | - All ventilation equipment that supplies air to more than one fire zone shut down. |
|   |   |   |   |   | - All door hold open devices release and all fire doors close and latch. |
|   |   |   |   |   | - All stairwell pressurization fans start and operate properly.    |
|   |   |   |   |   | - All firefighting elevators return to the correct floor.          |
|   |   | X | 5 |   | Refer to “Fire Alarm System Annual Test and Inspection Report SPECIFICATION” for annual requirements. ** |

### NOTE:
- *The services of qualified personnel may be required.
- **Qualified service firms are to be employed.

### MONTHLY SCHEDULE

| Month | M | Q | S | A |
|-------|---|---|---|---|
| JAN   |   |   |   |   |
| FEB   |   |   |   |   |
| MAR   |   |   |   |   |
| APR   |   |   |   |   |
| MAY   |   |   |   |   |
| JUN   |   |   |   |   |
| JUL   |   |   |   |   |
| AUG   |   |   |   |   |
| SEP   |   |   |   |   |
| OCT   |   |   |   |   |
| NOV   |   |   |   |   |
| DEC   |   |   |   |   |

----

**Helplng people live better**

This document is uncontrolled when printed. Extendicare (Canada) Inc. will provide, on request, information in an accessible format or with communication supports to people with disabilities, in a manner that takes into account their disability.

**Confidential and Proprietary Information of Extendicare (Canada) Inc. © 2025**
Page 1 of 2

# INSPECTION REPORT

| ITEM | KEY | DESCRIPTION | INITIAL | DATE |
|------|-----|-------------|---------|------|
|      |     |             |         |      |

> This document is uncontrolled when printed. Extendicare (Canada) Inc. will provide, on request, information in an accessible format or with communication supports to people with disabilities, in a manner that takes into account their disability.

**Confidential and Proprietary Information of Extendicare (Canada) Inc. © 2025**
**Page 2 of 2**