# Extendicare Maintenance Inspection Checklist

## Equipment: Steam Boiler

### LEGEND/KEY

| LEGEND | KEY  |
|--------|------|
| W      | Weekly |
| M      | Monthly |
| Q      | Quarterly |
| S      | Semi-Annual |
| A      | Annual |

### CHECKS

| W | M | Q | S | A | Item |
|---|---|---|---|---|------|
| X |   |   |   | 1 | Check steam pressure. |
| X |   |   |   | 2 | Check for leaks and corrosion. |
| X |   |   |   | 3 | Check for steam trap operation. * |
| X |   |   |   | 4 | Test operation of the following: |
|   |   |   |   |   | - Flame detection device |
|   |   |   |   |   | - Temperature control |
|   |   |   |   |   | - Low water cut-off |
|   |   |   |   |   | - Flow switch |
| X |   |   |   | 5 | Repair or replace components that fail to operate. * |
|   |   |   |   |   | Blow-Down Boiler. |
| X |   |   |   | 6 | Check all pilots/burners for proper flame size, ignition and colour. * |
|   | X |   |   | 7 | Manually test safety relief valve for proper operation and seating after test. |
|   |   | X |   | 8 | Inspect water-side surfaces of the heat exchanger. Clean and de-lime as required. |
|   |   |   | X | 9 | Refer to “Annual Heating Inspection SPECIFICATIONS” for annual requirements. ** |

### NOTE:
- *The services of qualified personnel may be required.
- **Qualified service firms are to be employed.

----

| Month | M | Q | S | A |
|-------|---|---|---|---|
| JAN   | W | W | W | W |
| FEB   | W | W | W | W |
| MAR   | W | W | W | W |
| APR   | W | W | W | W |
| MAY   | W | W | W | W |
| JUN   | W | W | W | W |
| JUL   | W | W | W | W |
| AUG   | W | W | W | W |
| SEP   | W | W | W | W |
| OCT   | W | W | W | W |
| NOV   | W | W | W | W |
| DEC   | W | W | W | W |

----

> Helping people live better
> This document is uncontrolled when printed. Extendicare (Canada) Inc. will provide, on request, information in an accessible format or with communication supports to people with disabilities, in a manner that takes into account their disability.
> Confidential and Proprietary Information of Extendicare (Canada) Inc. © 2025
> Page 1 of 2

# INSPECTION REPORT

| ITEM | KEY | DESCRIPTION | INITIAL | DATE |
|------|-----|-------------|---------|------|
|      |     |             |         |      |

> This document is uncontrolled when printed. Extendicare (Canada) Inc. will provide, on request, information in an accessible format or with communication supports to people with disabilities, in a manner that takes into account their disability.

Confidential and Proprietary Information of Extendicare (Canada) Inc. © 2025
Page 2 of 2