# Extendicare
## MAINTENANCE INSPECTION CHECKLIST

### Equipment
- **Air Handling Unit**
- **Name:**
- **Year:**
- **Unit No.:**
- **Manufacturer:** All
- **Model:** With Steam Coil

### LEGEND/KEY
| LEGEND | KEY       |
|--------|-----------|
| W      | Weekly    |
| M      | Monthly   |
| Q      | Quarterly |
| S      | Semi-Annual |
| A      | Annual    |
| O      | Ok        |
| R      | Repair    |
| N      | Replace   |

### CHECKS
> Note: Ensure proper lock-out/tag-out procedures are followed as required.

| W | M | Q | S | A | Item                                                                 |
|---|---|---|---|---|----------------------------------------------------------------------|
| X |   |   |   |   | 1. Clean fresh air intake screen and grill.                        |
| X |   |   |   |   | 2. Inspect filter, clean or replace as required.                   |
| X |   |   |   |   | 3. Check operation of dampers, lubricate linkages.                |
| X |   |   |   |   | 4. Test limit-control devices for proper operation.               |
| X |   |   |   |   | 5. Check freeze protection control device for proper operation.*   |
| X |   |   |   |   | 6. Check fan belt(s) for proper tension and cracks. Replace as required. |
| X |   |   |   |   | 7. Check steam traps for leaks. Repair immediately.               |
|   | X |   |   |   | 8. Clean line strainers if required.                               |
|   | X |   |   |   | 9. Lubricate fan and motor bearings.                               |
|   |   | X |   |   | 10. Check belt(s)/sheaves for proper alignment and adjustment.    |
|   |   | X |   |   | 11. Adjust as required.                                            |
|   |   |   | X |   | 12. Clean fan blades, blower housing and cabinet.                 |
|   |   |   | X |   | 13. Refer to “Semi-Annual Ventilation Inspection SPECIFICATIONS” for semi-annual requirements. ** |
|   |   |   |   |   | Check operation of control valves. Repair damaged surface finishes and paint as necessary. |

### NOTE:
- *Test during winter months only.
- **Qualified service firms may be required.

### Monthly Schedule
| Month | M | Q | S | A |
|-------|---|---|---|---|
| JAN   | W | W | W | W |
| FEB   | W | W | W | W |
| MAR   | W | W | W | W |
| APR   | W | W | W | W |
| MAY   | W | W | W | W |
| JUN   | W | W | W | W |
| JUL   | W | W | W | W |
| AUG   | W | W | W | W |
| SEP   | W | W | W | W |
| OCT   | W | W | W | W |
| NOV   | W | W | W | W |
| DEC   | W | W | W | W |

----

> Helping people live better.
> This document is uncontrolled when printed. Extendicare (Canada) Inc. will provide, on request, information in an accessible format or with communication supports to people with disabilities, in a manner that takes into account their disability.
> Confidential and Proprietary Information of Extendicare (Canada) Inc. © 2025
> Page 1 of 2

# INSPECTION REPORT

| ITEM | KEY | DESCRIPTION | INITIAL | DATE |
|------|-----|-------------|---------|------|
|      |     |             |         |      |

> This document is uncontrolled when printed. Extendicare (Canada) Inc. will provide, on request, information in an accessible format or with communication supports to people with disabilities, in a manner that takes into account their disability.

**Confidential and Proprietary Information of Extendicare (Canada) Inc. © 2025**
**Page 2 of 2**