# Extendicare Maintenance Inspection Checklist

## Equipment
- **Cooling Tower**

### LEGEND/KEY
| LEGEND | KEY |
|--------|-----|
| W      | Weekly |
| M      | Monthly |
| Q      | Quarterly |
| S      | Semi-Annual |
| A      | Annual |

### CHECKS
| W | M | Q | S | A | Item |
|---|---|---|---|---|------|
| X |   |   |   |   | 1. Check for leaks, corrosion, noise etc. |
| X |   |   |   |   | 2. Inspect condition of drift eliminators for: |
|   |   |   |   |   |    - Scale build up |
|   |   |   |   |   |    - Broken or missing slats. |
| X |   |   |   |   | 3. Check condition of: |
|   |   |   |   |   |    - Water basin |
|   |   |   |   |   |    - Water sump. |
| X |   |   |   |   | 4. Check operation of make-up water valve and float assembly. |
| X |   |   |   |   | 5. Check bleed off rate and adjust as required to maintain low total dissolved solids (TDS) and prevent foaming. |
| X |   |   |   |   | 6. Check condition and adjustment of belt(s) and sheaves. Replace or adjust as necessary. |
|   | X |   |   |   | 7. Lubricate motor and shaft bearings as per manufacturer’s recommendations. |
|   |   | X |   |   | 8. Clean all surfaces of scale build up: |
|   |   |   |   |   |    - Fan and motor |
|   |   |   |   |   |    - Float level/make up valve assembly |
|   |   |   |   |   |    - Cabinet. |
|   |   | X |   |   | 9. Perform START UP/SHUT DOWN procedures as per manufacturer’s recommendation. |
|   | X |   |   |   | 10. Have a professional chemical treatment company maintain condition of system water (cooling side only) * |
|   |   | X |   |   | 11. Check operation of backflow preventer. * |
|   | X |   |   |   | 12. Check that discharge from tower does not enter building ventilation system. |

**NOTE:**
- *The services of qualified personnel may be required.
- **Qualified service firms are to be employed.

### Monthly Schedule
| Month | M | Q | S | A |
|-------|---|---|---|---|
| JAN   | W | W | W | W |
| FEB   | W | W | W | W |
| MAR   | W | W | W | W |
| APR   | W | W | W | W |
| MAY   | W | W | W | W |
| JUN   | W | W | W | W |
| JUL   | W | W | W | W |
| AUG   | W | W | W | W |
| SEP   | W | W | W | W |
| OCT   | W | W | W | W |
| NOV   | W | W | W | W |
| DEC   | W | W | W | W |

----

*Helping people live better*

This document is uncontrolled when printed. Extendicare (Canada) Inc. will provide, on request, information in an accessible format or with communication supports to people with disabilities, in a manner that takes into account their disability.

Confidential and Proprietary Information of Extendicare (Canada) Inc. © 2025

**Page 1 of 2**

# INSPECTION REPORT

| ITEM | KEY | DESCRIPTION | INITIAL | DATE |
|------|-----|-------------|---------|------|
|      |     |             |         |      |

> This document is uncontrolled when printed. Extendicare (Canada) Inc. will provide, on request, information in an accessible format or with communication supports to people with disabilities, in a manner that takes into account their disability.

**Confidential and Proprietary Information of Extendicare (Canada) Inc. © 2025**
**Page 2 of 2**