# Extendicare
## MAINTENANCE INSPECTION CHECKLIST

### Equipment
**Non-Atmospheric Boiler**
**Name:**
**Year:**
**Unit No.:**

**Manufacturer:** Lochinvar, RBI, Camus, PK
**Model:** Building Heating (Gas Fired) and domestic hot water

### LEGEND/KEY
| Legend | Key          |
|--------|--------------|
| W      | Weekly       |
| M      | Monthly      |
| Q      | Quarterly    |
| S      | Semi-Annual  |
| A      | Annual       |
| O      | Ok           |
| R      | Repair       |
| N      | Replace      |

### CHECKS
| W | M | Q | S | A | Item                                                                 |
|---|---|---|---|---|----------------------------------------------------------------------|
| X |   |   |   |   | 1. Check that the combustion air-inlet to the boiler room is clear and free of obstructions. |
| X |   |   |   |   | 2. Observe the boiler vent and chimney for any obvious signs of cracks or leaks. |
| X |   |   |   |   | 3. Check exhaust vent for corrosion.                                 |
| X |   |   |   |   | 4. Check operation of barometric damper. (Note: Replace safety relief valves every 5 years and label with date of replacement.) |
| X |   |   |   |   | 5. Check all pilots/burners for proper ignition and colour.*        |
|   | X |   |   |   | 6. Manually test safety relief valve for proper operation and seating after test. |
|   |   | X |   |   | 7. Refer to “Annual Heating Inspection SPECIFICATIONS” for annual requirements. ** |

**NOTE:**
*The services of qualified personnel may be required.
**Qualified service firms are to be employed.

### Monthly Schedule
| Month | M | Q | S | A |
|-------|---|---|---|---|
| JAN   | W | W | W | W |
| FEB   | W | W | W | W |
| MAR   | W | W | W | W |
| APR   | W | W | W | W |
| MAY   | W | W | W | W |
| JUN   | W | W | W | W |
| JUL   | W | W | W | W |
| AUG   | W | W | W | W |
| SEP   | W | W | W | W |
| OCT   | W | W | W | W |
| NOV   | W | W | W | W |
| DEC   | W | W | W | W |

----

**Helplng people**
**Ilve better**

This document is uncontrolled when printed. Extendicare (Canada) Inc. will provide, on request, information in an accessible format or with communication supports to people with disabilities, in a manner that takes into account their disability.
Confidential and Proprietary Information of Extendicare (Canada) Inc. © 2025
Page 1 of 2

# INSPECTION REPORT

| ITEM | KEY | DESCRIPTION | INITIAL | DATE |
|------|-----|-------------|---------|------|
|      |     |             |         |      |

> This document is uncontrolled when printed. Extendicare (Canada) Inc. will provide, on request, information in an accessible format or with communication supports to people with disabilities, in a manner that takes into account their disability.

**Confidential and Proprietary Information of Extendicare (Canada) Inc. © 2025**
**Page 2 of 2**