# Extendicare
## MAINTENANCE INSPECTION CHECKLIST

### Equipment
**Domestic Hot Water Heater – Boiler**
- **Year:**
- **Unit No.:**
- **Manufacturer:** All
- **Model:** All

### LEGEND/KEY
| Legend | Key          |
|--------|--------------|
| W      | Weekly       |
| M      | Monthly      |
| Q      | Quarterly    |
| S      | Semi-Annual  |
| A      | Annual       |
| O      | Ok           |
| R      | Repair       |
| N      | Replace      |

### CHECKS
| W | M | Q | S | A | Item                                                                 |
|---|---|---|---|---|----------------------------------------------------------------------|
| X |   |   |   | 1 | Check that the combustion air-inlet to the boiler room is clear and free of obstructions. |
| X |   |   |   | 2 | Observe the boiler vent and chimney for any obvious signs of cracks or leaks. |
| X |   |   |   | 3 | Test temperature controller (on storage tank) and high limit device on heater. |
| X |   |   |   | 4 | Check the pilot and burner for proper flame size, ignition and colour. |
| X |   |   |   | 5 | Test draft on flues.                                               |
| X |   |   |   | 6 | Inspect piping for leaks.                                         |
|   | X |   |   | 7 | Check that circulation pump operates properly. Add 2 or 3 drops of oil to the pump. |
|   |   | X |   | 8 | Manually test safety relief valve.                                |
|   |   |   | X | 9 | Refer to “Annual Heating Inspection SPECIFICATIONS” for annual requirements. * |

**NOTE:**
*The services of qualified personnel may be required.
**Qualified service firms are to be employed.**

### Monthly Schedule
| Month | M | Q | S | A |
|-------|---|---|---|---|
| JAN   | W | W | W | W |
| FEB   | W | W | W | W |
| MAR   | W | W | W | W |
| APR   | W | W | W | W |
| MAY   | W | W | W | W |
| JUN   | W | W | W | W |
| JUL   | W | W | W | W |
| AUG   | W | W | W | W |
| SEP   | W | W | W | W |
| OCT   | W | W | W | W |
| NOV   | W | W | W | W |
| DEC   | W | W | W | W |

----

**Helping people live better**
This document is uncontrolled when printed. Extendicare (Canada) Inc. will provide, on request, information in an accessible format or with communication supports to people with disabilities, in a manner that takes into account their disability.
Confidential and Proprietary Information of Extendicare (Canada) Inc. © 2025
Page 1 of 2

# INSPECTION REPORT

| ITEM | KEY | DESCRIPTION | INITIAL | DATE |
|------|-----|-------------|---------|------|
|      |     |             |         |      |

> This document is uncontrolled when printed. Extendicare (Canada) Inc. will provide, on request, information in an accessible format or with communication supports to people with disabilities, in a manner that takes into account their disability.

Confidential and Proprietary Information of Extendicare (Canada) Inc. © 2025
Page 2 of 2