# Extendicare
## MAINTENANCE INSPECTION CHECKLIST

### Equipment: Water Treatment System

#### LEGEND/KEY

| LEGEND | KEY       |
|--------|-----------|
| D      | Daily     |
| W      | Weekly    |
| M      | Monthly   |
| Q      | Quarterly |
| S      | Semi-Annual |
| A      | Annual    |

### Equipment Details
- **Name:**
- **Year:**
- **Unit No.:**
- **Manufacturer:** All
- **Model:** All Systems

### CHECKS

| D | W | M | Q | S | A | Item                                                                 |
|---|---|---|---|---|---|----------------------------------------------------------------------|
| X |   |   |   |   |   | 1. Visual check of chlorine concentration and turbidity monitor in water treatment room. |
| X |   |   |   |   |   | 2. Check for well pump operation at control panel.                 |
| X |   |   |   |   |   | 3. Check for chlorine leaks.                                        |
| X |   |   |   |   |   | 4. Visually verify chlorine pump settings.                         |
|   | X |   |   |   |   | 5. Check chlorine residuals in water from resident areas.         |
|   | X |   |   |   |   | 6. Check the level of chlorine in pump supply tank.              |
|   | X |   |   |   |   | 7. Check well relief system for proper operation.                 |
|   | X |   |   |   |   | 8. Check operation of sump pump and heat line (winter).         |
|   |   | X |   |   |   | 9. Remove chlorine pump lines at injection points and clean.     |
|   |   | X |   |   |   | 10. Operate isolation valves on chlorine probe.                  |
|   |   | X |   |   |   | 11. Refresh chlorine in pump supply tank.                        |
|   |   | X |   |   |   | 12. Switch standby and main pump operation.                      |
|   |   | X |   |   |   | 13. Check filter-pressure when system is filling.               |
|   |   | X |   |   |   | 14. If there is a differential, change filter if necessary.     |
|   |   | X |   |   |   | 15. Check door alarm system and verify.                          |

### Monthly Schedule

| Month | M | Q | S | A |
|-------|---|---|---|---|
| JAN   | W | W | W | W |
| FEB   | W | W | W | W |
| MAR   | W | W | W | W |
| APR   | W | W | W | W |
| MAY   | W | W | W | W |
| JUN   | W | W | W | W |
| JUL   | W | W | W | W |
| AUG   | W | W | W | W |
| SEP   | W | W | W | W |
| OCT   | W | W | W | W |
| NOV   | W | W | W | W |
| DEC   | W | W | W | W |

----

**Note:** This document is uncontrolled when printed. Extendicare (Canada) Inc. will provide, on request, information in an accessible format or with communication supports to people with disabilities, in a manner that takes into account their disability.

**Confidential and Proprietary Information of Extendicare (Canada) Inc. © 2025**
**Page 1 of 2**

# INSPECTION REPORT

| ITEM | KEY | DESCRIPTION | INITIAL | DATE |
|------|-----|-------------|---------|------|
|      |     |             |         |      |

> This document is uncontrolled when printed. Extendicare (Canada) Inc. will provide, on request, information in an accessible format or with communication supports to people with disabilities, in a manner that takes into account their disability.

**Confidential and Proprietary Information of Extendicare (Canada) Inc. © 2025**
**Page 2 of 2**