# Extendicare

## PROCEDURE

**MANUAL:** Maintenance
**INDEX:** MAINT5-O10.03
**SECTION:** Certified Inspections
**EFFECTIVE DATE:**
**REVIEWED DATE:**
**APPROVED BY:** VP LTC Operations
**MODIFIED DATE:**

----

## POLICY

### Certified Inspection Work

## PROCEDURE

The following equipment shall be inspected:

- All fire extinguishers (Annually)
- All fire hoses (Annually)
- The Kitchen Hood Fire Suppression System (Semi-Annually)

During the inspection, the appropriate inspection report form shall be completed. A copy of the handwritten report shall be left with the Executive Director/Maintenance Manager, and a signed, typewritten copy shall be sent to the Extendicare Asset Management Department within 14 days of the date of the inspection.

### Fire Extinguishers shall be tested according to the following schedule:

| Type of Extinguisher                          | Recharge Interval | Test Interval |
|-----------------------------------------------|-------------------|---------------|
| Pump Tank                                     | 1 year            | Not required   |
| Carbon Dioxide                                | 5 years           | 5 years       |
| Dry Chemical with stainless steel shells      | 5 years           | 5 years       |
| Dry Chemical with mild steel shells           | 6 years           | 12 years      |

Fire hoses shall be hydrostatically inspected at intervals not exceeding 5 years after the initial purchase date and every 3 years after then.

### FIRE EXTINGUISHERS

- Each extinguisher shall be individually inspected in accordance with NFPA-10 (Standard for Portable Fire Extinguishers) and a record shall be kept of the results.
- For each extinguisher, inspect and record:
- The identification number and the location of the extinguisher
- The type of extinguisher
- The physical condition and if there are signs of physical damage
- The condition of all seals and tamper indicators
- The level of the extinguishing agent, and the pressure gauge reading. (Determine the level by weighing)
- The date of the last recharge and the projected date for the next recharge
- The date of the last hydrostatic test and the projected date of the next hydrostatic test

----

This document is uncontrolled when printed. Extendicare (Canada) Inc. will provide, on request, information in an accessible format or with communication supports to people with disabilities, in a manner that takes into account their disability.

Confidential and Proprietary Information of Extendicare (Canada) Inc. © 2025
Page 1 of 2

# Extendicare

## PROCEDURE

### SECTION: Certified
### DESCRIPTION: Fire Protection Equipment Inspection
### INDEX: MAINT5-O10.03

----

- Those extinguishers which are due to be tested or recharged within eight months of the date of the inspection, shall be temporarily replaced while they are removed and either tested or recharged as required. All this shall be done in conformance with the procedures outlined in NFPA-10 (Standard for Portable Fire Extinguishers).
- Remove the maintenance and inspection label tag from the extinguisher and install a new label. Record on the label the date of the last hydrostatic test and the date of the last refill. If these were not performed during this inspection, this information may be transferred from the previous label.
- Install the extinguisher in the proper location with the manufacturer’s label facing out. Ensure that the maintenance and inspection label is not placed on the front of the extinguisher.

### STANDPIPE AND HOSE SYSTEM

- Each hose shall be individually inspected in accordance with NFPA-14 and NFPA 1962 and a record shall be kept of the results.
- For each hose, inspect and record:
- The identification number and the location of the hose
- The condition of the hose
- The condition of the gaskets, couplings, and nozzle
- The date of the last service test and the projected date of the next service test.
- Those hoses which are due to be service tested within six months of the date of the inspection shall be temporarily replaced while they are removed, and service tested as per NFPA 1962.
- Re-rack the hose in such a manner that the transverse holds do not occur at the same places as before.

### KITCHEN HOOD

- The kitchen hood and the kitchen hood fire suppression system shall be inspected at intervals not to exceed six months between inspections.
- Inspect and record the condition of all actuation components, including remote manual pull stations, mechanical or electrical devices, detectors, actuators, etc.
- Annually, during the winter inspection, replace all fusible links and automatic sprinkler heads. This shall not be required if automatic bulb-type sprinklers or spray nozzles are used, and the annual examination shows no build-up of grease or other material on the sprinkler or spray nozzle.

### TOOLS

1. Fire Extinguisher and Fire Hose Inspection Form
2. Kitchen Hood Fire Suppression System Inspection (Semi-Annual) Form

----

> This document is uncontrolled when printed. Extendicare (Canada) Inc. will provide, on request, information in an accessible format or with communication supports to people with disabilities, in a manner that takes into account their disability.
> Confidential and Proprietary Information of Extendicare (Canada) Inc. © 2025
> Page 2 of 2