# Extendicare

## PROCEDURE

- **MANUAL:** Maintenance
- **INDEX:** MAINT5-O10.06
- **SECTION:** Certified Inspections
- **DESCRIPTION:** Electrical Inspection
- **APPROVED BY:** VP LTC Operations
- **EFFECTIVE DATE:**
- **REVIEWED DATE:**
- **MODIFIED DATE:**

----

## POLICY

### Certified Inspection Work

### PROCEDURE

- All work shall be carried out by a licensed electrician.
- All Power and Lighting Panels shall be inspected.
- Check enclosure for rust marks and other signs of deterioration.
- Test all breakers for open-close operation.
- Check completeness of legend and bring up to date.
- Check the operating temperature of each breaker.
- Remove the cover of the panel and check terminals for loose connections and signs of overheating (an infra-red camera should be used as well as a visual inspection).
- Tighten all loose connections.
- Clean the inside enclosure of panels.
- Check loads and ensure that no feeders are overloaded.
- Check balancing of loads on each feeder.
- Check the record voltage on each phase.
- Check all panels and ensure that, for each 3-phase circuit, all 3 fuses are of the same rating.
- Complete the Electrical Inspection Form for this specification.

### TOOLS

1. Electrical Inspection Form

----

> Helping people live better

This document is uncontrolled when printed. Extendicare (Canada) Inc. will provide, on request, information in an accessible format or with communication supports to people with disabilities, in a manner that takes into account their disability.

Confidential and Proprietary Information of Extendicare (Canada) Inc. © 2025  Page 1 of 1