# Extendicare
## Semi-Annual Inspection Ventilation Form

**Facility Name:**
**Date of Inspection:**

### EXHAUST FANS

- Check that cabinet panels and guards are in place and secure and that there are no loose bolts or nuts. Repair or replace as required.
- Check that the unit is clean inside and outside, with no moisture or blockages, no slime, bird droppings, or soot accumulation.
- Check that the blower is rotating in the correct direction.
- Check that the blower is clean and free from foreign materials.
- Check belt(s)/sheaves and couplings for wear and for proper alignment and adjustment. Adjust as required.
- Check fan belt(s) for proper tension. Check for damage or cracks. Replace as required.
- Inspect blower for vibration & condition of bearings; ensure that the fan is properly mounted.
- Check bearing lubrication and lubricate where required.
- Inspect electrical motors; check electrical connections and insulation for damage.
- Check drains where applicable and ensure they operate properly.
- Check ductwork and exhaust intake grilles for physical integrity, dryness, and lack of obstructions.
- Inspect electrical motors; check electrical connections and insulation for damage.
- Check humidifiers, drain pans, and cooling coils for cleanliness, no slime or mold accumulation, no stagnant water accumulation, or odors.

----

**Initial**

----

> Helping people live better
> This document is uncontrolled when printed. Extendicare (Canada) Inc. will provide, on request, information in an accessible format or with communication supports to people with disabilities, in a manner that takes into account their disability.
> Confidential and Proprietary Information of Extendicare (Canada) Inc. © 2025
> Page 1 of 7

# Semi-Annual Inspection Ventilation Form

**Facility Name:**
**Date of Inspection:**

## FORCED AIR EQUIPMENT

- Check that air inlet is located away from sources of harmful or unpleasant substances or odours.
- Check that cabinet panels and guards are in place and secure and that there are no loose bolts or nuts. Repair or replace as required.
- Clean fresh air intake screen and grille.
- Check that the unit is clean inside and outside, no moisture or blockages, no slime, bird droppings, or soot accumulation.
- Check that guards are in place and secure and that there are no loose bolts or nuts. Repair or replace as required.
- Check that blower is rotating in the correct direction.
- Check that the blower is clean and free from foreign materials.
- Check belt(s)/sheaves and couplings for wear and for proper alignment and adjustment. Adjust as required.
- Check fan belt(s) for proper tension. Check for damage or cracks. Replace as required.
- Inspect blower for vibration and condition of bearings; ensure that the fan is properly mounted.
- Check bearing lubrication and lubricate where required.
- Inspect electrical motors; check electrical connections and insulation for damage.
- Check humidifiers, drain pans and cooling coils for cleanliness; no slime or mold accumulation, no stagnant water accumulation or odours.

----

**Initial:**

----

> This document is uncontrolled when printed. Extendicare (Canada) Inc. will provide, on request, information in an accessible format or with communication supports to people with disabilities, in a manner that takes into account their disability.
> Confidential and Proprietary Information of Extendicare (Canada) Inc. © 2025
> Page 2 of 7

# Semi-Annual Inspection Ventilation Form

**Facility Name:**
**Date of Inspection:**

## FORCED AIR EQUIPMENT

- Check drains where applicable and ensure they operate properly.
- Check operation of louvers, dampers, linkages, and controls.
- Inspect filters; clean or replace as required.
- Check the air-conditioning condenser:
- Ensure that cabinet panels and guards are in place and secure.
- Check for loose bolts or nuts; repair or replace as required.
- Inspect coil condition; pressure clean as required.
- Lubricate cooling fan and motor bearings as required.
- Check exposed ductwork to ensure:
- Proper support
- Physical integrity
- Dryness and condition of exposed insulation; repair as required.
- Check cooling towers to ensure:
- Drains are clear
- No stagnant water
- No bird droppings, slime, mold, or dirt build-up.
- Check strainers, traps, drains, and valves where applicable and ensure they operate properly.
- Inside the facility, check thermostat settings and access.
- Check supply air diffusers and return air grilles to ensure:
- They are open
- Unobstructed and clean
- Check ductwork for:
- Physical integrity
- Dryness
- Lack of obstructions.
- Check reheat coils for cleanliness and dryness.

The above-listed items have been inspected and, where necessary, repaired and are now in good working order.

**Signature of Person Conducting Tests:**
**Date:**

----

> This document is uncontrolled when printed. Extendicare (Canada) Inc. will provide, on request, information in an accessible format or with communication supports to people with disabilities, in a manner that takes into account their disability.
> Confidential and Proprietary Information of Extendicare (Canada) Inc. © 2025
> Page 3 of 7

# Semi-Annual Inspection Ventilation Form

**Facility Name:**
**Date of Inspection:**

**INSPECTION COMPANY:**
- **Name:**
- **Address:**
- **Inspector:**
- **Gas License No. (required)**

## FORCED AIR UNIT – HEATING SECTION

- Inspect and clean heat exchanger
- Check that blowers are rotating in the correct direction
- Inspect blower for vibration & condition of bearings
- Check that blower is free from foreign materials
- Inspect electrical motors, pulleys, and belts
- Check fire alarm system shut down
- Check high-limit cut-out and auto-reset
- Check operation of dampers, linkages, and controls

### Burner Information
| Burner # | Manifold Gas Pressure Adjusted In Accordance With Manufacturer’s Specification | Auxiliary Limit Contacts | Spark Ignition Operating Properly | Supply Air Temperature (°F) | Return Air Temperature (°F) |
|----------|----------------------------------------------------------------------------------|-------------------------|----------------------------------|-----------------------------|-----------------------------|
| Burner #1|                                                                                  | Closed Position         | Yes                              |                             |                             |
| Burner #2|                                                                                  | Closed Position         | Yes                              |                             |                             |
| Burner #3|                                                                                  | Closed Position         | Yes                              |                             |                             |

The above-listed items have been inspected and, where necessary, repaired and are now in good working order.

**Signature of Technician Conducting Test:**
**Date:**

----

> This document is uncontrolled when printed. Extendicare (Canada) Inc. will provide, on request, information in an accessible format or with communication supports to people with disabilities, in a manner that takes into account their disability.
> Confidential and Proprietary Information of Extendicare (Canada) Inc. © 2025
> Page 4 of 7

# Semi-Annual Inspection Ventilation Form

## FORCED AIR UNIT – AIR CONDITIONING SECTION

### Motor Starter
- Check condition of contacts
- Tighten all terminals
- Check overload setting with current imposition
- Check dash pot oil (if applicable)

### Compressors And Motors
- Check continuity (of internal wiring)
- Check motor ground connection
- Clean and tighten motor terminals
- Megger Test each motor phase
- Check motor temperature cut-out
- Check load limit relay operation
- Check motor amperage and compare to rating
- Lubricate motors if required
- Check oil colour and return sample (if necessary)
- Check oil levels and refrigerant level
- Change oil according to manufacturer’s recommendations
- Check switch contactors
- Test system for refrigerant leaks
- Check for noise – pounding or vibration
- Check head bolts
- Check compressor mounting springs
- Check oil pressure switches (electrical)
- Check crankcase heaters
- Check capillary tubes from all controls and valves for chaffing and vibration
- Clean and paint rust spots on compressor base
- Record suction temp. at suction valves on work order
- Check high-low pressure switches (suction & discharge)

----

> This document is uncontrolled when printed. Extendicare (Canada) Inc. will provide, on request, information in an accessible format or with communication supports to people with disabilities, in a manner that takes into account their disability.

> Confidential and Proprietary Information of Extendicare (Canada) Inc. © 2025

> Page 5 of 7

# Semi-Annual Inspection Ventilation Form

## Condenser (Air Cooled)
- Inspect coil condition
- Lubricate fan and motor bearings
- Test for speed controls
- Pressure clean condenser coils as required

## Evaporator Coils (Water Cooled)
- Check heat transfer (record water temperature)
- Test for leaks
- Check leaving water temperature controllers

## Evaporator Coils (Refrigerant Cooled — DX Coils)
- Check for moisture in system
- Test for leaks. Repair as required.
- Check setting of TX Valve. Adjust as required.

The above-listed items have been inspected and, where necessary, repaired and are now in good working order.

**Signature of Technician Conducting Test**

----

> This document is uncontrolled when printed. Extendicare (Canada) Inc. will provide, on request, information in an accessible format or with communication supports to people with disabilities, in a manner that takes into account their disability.

**Confidential and Proprietary Information of Extendicare (Canada) Inc. © 2025**
**Page 6 of 7**

# Semi-Annual Inspection Ventilation Form

## SUMMARY SHEET

**Facility Name:**

| EQUIPMENT | INSPECTOR | DEFICIENCIES | CORRECTIVE ACTION | DATE |
|-----------|-----------|--------------|-------------------|------|
|           |           |              |                   |      |

The above-listed items have been inspected and, where necessary, repaired and are now in good working order.

**Form Completed by:**

- Print Name: ______________________
- Signature: ________________________
- Date: _____________________________

----

> This document is uncontrolled when printed. Extendicare (Canada) Inc. will provide, on request, information in an accessible format or with communication supports to people with disabilities, in a manner that takes into account their disability.

**Confidential and Proprietary Information of Extendicare (Canada) Inc. © 2025**
Page 7 of 7